<!doctype html><html lang="vi"><meta charset="utf-8"><title>Đối chiếu XYZ — E04_HoL</title><style>body{font:16px/1.6 Segoe UI,Arial;max-width:1200px;margin:40px auto;color:#18324a;padding:0 24px}img{width:100%;border:1px solid #ddd}table{border-collapse:collapse;width:100%}td,th{border:1px solid #ccd5dd;padding:9px;text-align:right}th{background:#edf3f7}p{max-width:1000px}.note{background:#fff5da;padding:16px}</style><h1>Đối chiếu thử RVT–CAD theo XYZ: E04_HoL</h1><p>Vùng RLT 05-01, cửa sổ phân tích 8 × 8 m. Ngày 13/11/2026. Dữ liệu đọc trực tiếp từ phiên Revit 2019.2.6 đang mở. Chưa tạo Revision Cloud; không lưu hoặc đồng bộ model.</p><p><b>CAD:</b> 412_11115_04_430_RLT-_8_68_GR_IL--_101_R_01_Combine_RVT.dwg. Element ID 14512644. Link dạng model 3D, không phải view-specific. Transform không xoay, scale 1; origin Z +15.000 mm. Đã áp dụng transform trong quá trình duyệt geometry; không dịch bù hoặc căn lại dữ liệu để làm khớp.</p><h2>Kết quả</h2><p>9 đoạn chữ nhật thẳng, 2880 điểm kiểm tra. 4 đoạn có toàn bộ điểm mẫu trong ngưỡng 10 mm theo từng trục; 5 đoạn có điểm vượt ngưỡng. Các trị số là độ lệch bề mặt lấy mẫu tới điểm gần nhất trên bề mặt CAD, không phải vector dịch chuyển của toàn bộ đoạn ống.</p><img src="XYZ_result.png" alt="Sơ đồ vùng mẫu và mặt cắt XZ"><table><tr><th>Số</th><th>Element ID</th><th>W × H (mm)</th><th>max |ΔX| (mm)</th><th>max |ΔY| (mm)</th><th>max |ΔZ| (mm)</th><th>Điểm trong ngưỡng</th><th>Nhận xét</th></tr><tr><td>1</td><td>13719835</td><td>900 × 500</td><td>0.00</td><td>0.15</td><td>0.00</td><td>100.0%</td><td>Trong ngưỡng tại điểm mẫu</td></tr><tr><td>2</td><td>14465104</td><td>900 × 500</td><td>241.92</td><td>112.65</td><td>341.88</td><td>30.0%</td><td>Cần xem xét</td></tr><tr><td>3</td><td>14465189</td><td>900 × 500</td><td>0.00</td><td>0.15</td><td>0.00</td><td>100.0%</td><td>Trong ngưỡng tại điểm mẫu</td></tr><tr><td>4</td><td>1176198</td><td>550 × 300</td><td>0.00</td><td>0.23</td><td>0.00</td><td>100.0%</td><td>Trong ngưỡng tại điểm mẫu</td></tr><tr><td>5</td><td>1176229</td><td>550 × 300</td><td>384.48</td><td>1.43</td><td>7.21</td><td>66.7%</td><td>Cần xem xét</td></tr><tr><td>6</td><td>14465010</td><td>550 × 300</td><td>49.94</td><td>0.24</td><td>7.21</td><td>97.1%</td><td>Cần xem xét</td></tr><tr><td>7</td><td>14465052</td><td>550 × 300</td><td>44.33</td><td>0.23</td><td>0.00</td><td>97.4%</td><td>Cần xem xét</td></tr><tr><td>8</td><td>5139861</td><td>500 × 350</td><td>48.72</td><td>0.12</td><td>0.00</td><td>97.1%</td><td>Cần xem xét</td></tr><tr><td>9</td><td>14465869</td><td>500 × 350</td><td>0.00</td><td>0.27</td><td>9.00</td><td>100.0%</td><td>Trong ngưỡng tại điểm mẫu</td></tr></table><p>Cực đại mỗi trục có thể thuộc các điểm khác nhau. Giá trị gần 0 có giới hạn độ chính xác do tessellation: đối chiếu mẫu analytic với mesh RVT sai khác tối đa 0,267 mm.</p><h2>Điểm cần chú ý</h2><p><b>ID 14465104:</b> RVT là đoạn ngang 900 × 500 mm, tâm Z 9.835 mm. Mặt cắt CAD cho thấy đoạn chuyển cao độ trong phạm vi tương ứng. Chỉ 30% điểm mẫu nằm trong ngưỡng; cần kiểm tra hình học đoạn này trước khi đánh cloud.</p><p><b>ID 1176229:</b> điểm lệch lớn tập trung theo X, tối đa khoảng 384,48 mm. Các ID 14465010, 14465052 và 5139861 vượt khoảng 44–50 mm theo X gần đầu nối. Cần phân biệt độ dài đoạn, vị trí fitting và cách chia phần tử.</p><p><b>ID 14465869:</b> sai khác Z lớn nhất khoảng 9,00 mm, vẫn trong ngưỡng đã chọn.</p><h2>Phương pháp và giới hạn</h2><p class="note">Đây là kiểm tra hình học sơ bộ một chiều RVT → CAD, chưa chứng nhận hai mô hình tương đương hoàn toàn. Chưa có ghép đối tượng CAD–RVT một-một; các bề mặt CAD đang match nằm trên layer generic CAD. Không kết luận thiếu/thừa phần tử từ phép đo này. Không so sánh toàn bộ fittings, ống tròn, bảo ôn và mặt đầu. Không coi đoạn trong ngưỡng tại điểm mẫu là chứng minh toàn bộ bề mặt trong ngưỡng.</p><p>Mẫu lấy trên bốn mặt bên của ống chữ nhật, bước dọc tối đa 100 mm, 4 điểm theo bề rộng mỗi mặt, bỏ 50 mm ở mỗi đầu. Tính khoảng cách Euclid tới tam giác CAD gần nhất, kể cả mặt nghiêng, trong lân cận bounding box mở rộng 1 m. So sánh từng thành phần |ΔX|, |ΔY|, |ΔZ| ≤ 10 mm. Không bù Z, không best-fit. ROI theo XY đi xuyên tất cả Z; dữ liệu CAD/RVT được đưa về hệ tọa độ internal world của Revit, đơn vị mm.</p><p>Khung lấy dữ liệu ban đầu khoảng 27,88 × 15,67 m: 301 Duct, 145.219 primitives, 0 lỗi trích xuất được ghi nhận. Kết quả bảng chỉ gồm 9 đoạn trong vùng 8 × 8 m, không phải kết luận cho toàn bộ 301 đoạn.</p><h2>Ảnh gốc từ view</h2><img src="E04_HoL_sample.png" alt="Ảnh xuất gốc E04_HoL"><p><a href="comparison.csv">Bảng CSV</a> · <a href="comparison.json">Kết quả và từng điểm đo JSON</a> · <a href="region.json">Hình học gốc JSON</a></p></html>